# IEC 62304 (의료기기 소프트웨어 수명 주기)

## 개요
IEC 62304:2006+AMD1:2015는 의료기기 소프트웨어의 개발, 유지보수, 위험 관리에 관한 국제 표준입니다. FDA(미국 식품의약국)와 EU MDR(Medical Device Regulation) 모두 의료기기 소프트웨어에 IEC 62304 준수를 요구합니다. 수술 로봇, 진단 장비, 환자 모니터링 시스템 등 의료기기 내 소프트웨어에 적용됩니다.

**ISO 26262와의 관계**:
- ISO 26262: 자동차 E/E 시스템 (ASIL A~D)
- IEC 62304: 의료기기 소프트웨어 (Class A/B/C)
- 공통 원칙: V-Model, 위험 기반 설계, 추적성

> **의료 로봇 관점**: 수술 로봇 제어 소프트웨어는 IEC 62304 Class C로 분류됩니다. 이는 MC/DC 100% 커버리지, MISRA C 준수, 완전한 RTM(요구사항 추적성 매트릭스), SOUP 관리를 모두 요구합니다. Ethernet 기반 제어 통신에서 발생할 수 있는 지연, 패킷 손실, E2E 오류는 SRS에 정량적 요구사항으로 명시되어야 하고, `HIL.md`의 HIL 테스트로 검증해야 합니다. `ISO_26262.md`의 ASIL 방법론과 교차 적용하면 더 강력한 안전 케이스를 구성할 수 있습니다.

---

## 소프트웨어 안전 등급 (Software Safety Classification)

```
IEC 62304 Class 분류:

Class A: 부상 없음
  - 소프트웨어 결함이 부상을 일으킬 수 없음
  - 예: 병원 관리 소프트웨어, 보고서 생성
  - 요구 수준: 최소 (기본 개발 프로세스)

Class B: 심각하지 않은 부상
  - 소프트웨어 결함으로 경미한 부상 가능
  - 예: 환자 모니터링 (알람 기능), 재활 기기 제어
  - 요구 수준: 중간 (상세 설계, 단위 테스트)

Class C: 사망 또는 심각한 부상
  - 소프트웨어 결함으로 사망 또는 중상 가능
  - 예: 수술 로봇 제어, 방사선 치료 제어, 마취 기기
  - 요구 수준: 최고 (전체 IEC 62304 요구사항 적용)

Class 결정 프로세스 (IEC 14971 연계):
  ┌──────────────────────────────────────────────────┐
  │  IEC 14971 RISK MANAGEMENT                       │
  │  ① 위험원 식별 (Hazard Identification)            │
  │  ② 위험 추정 (Risk Estimation): 심각도 × 발생확률 │
  │  ③ 위험 평가 (Risk Evaluation)                   │
  │  ④ 위험 통제 (Risk Control) → SW 안전 기능        │
  └─────────────────────────────────────────────────┘
           │ 위험 통제에 SW가 사용될 때
           ▼
  SW 안전 등급 (Class A/B/C) 결정
```

---

## IEC 62304 소프트웨어 수명 주기

```
IEC 62304 주요 프로세스:

┌─────────────────────────────────────────────────────────────┐
│ 1. SW 개발 계획 (Software Development Planning)              │
│    - SW 개발 표준, 도구, 방법론 선택                          │
│    - 형상 관리 계획 (Git, Jira 등)                           │
│    - 문서화 계획                                             │
├─────────────────────────────────────────────────────────────┤
│ 2. SW 요구사항 분석 (Requirements Analysis)                   │
│    - 기능 요구사항 (Functional Requirements)                  │
│    - 비기능 요구사항 (성능, 보안, 신뢰성)                      │
│    - 위험 관련 요구사항 (IEC 14971 연계)                      │
│    - 요구사항 추적성 매트릭스 (RTM)                            │
├─────────────────────────────────────────────────────────────┤
│ 3. SW 아키텍처 설계 (Architecture Design)                     │
│    - 시스템 분해 (SW Items, Units)                           │
│    - 인터페이스 정의                                          │
│    - 안전 관련 SW 항목 식별                                   │
├─────────────────────────────────────────────────────────────┤
│ 4. SW 상세 설계 (Detailed Design)                            │
│    - 알고리즘/데이터 구조 상세 설계                            │
│    - Class C: 형식적 설계 검토 필요                           │
├─────────────────────────────────────────────────────────────┤
│ 5. SW 구현 (Implementation)                                  │
│    - 코딩 표준 (MISRA C 등)                                   │
│    - 코드 리뷰 (Class B/C: 필수)                             │
│    - 정적 분석 도구 사용                                      │
├─────────────────────────────────────────────────────────────┤
│ 6. SW 통합 및 통합 테스트                                     │
│    - 단위 테스트 → 통합 테스트                                │
│    - Class C: MC/DC 커버리지 100% 필수                       │
├─────────────────────────────────────────────────────────────┤
│ 7. SW 검증 (System & Software Verification)                  │
│    - 시스템 수준 테스트                                       │
│    - 추적성 완료 확인 (요구사항↔테스트)                        │
└─────────────────────────────────────────────────────────────┘
```

---

## SW Item / Unit 분해

```
수술 로봇 SW 분해 예시:

Medical Device SW (최상위)
└── Robot Control Software
    ├── SW Item 1: Safety Monitor (Class C)
    │   ├── SW Unit 1.1: Force Limiter
    │   ├── SW Unit 1.2: Speed Monitor
    │   └── SW Unit 1.3: Emergency Stop Controller
    │
    ├── SW Item 2: Joint Controller (Class C)
    │   ├── SW Unit 2.1: Trajectory Planner
    │   ├── SW Unit 2.2: PID Controller
    │   └── SW Unit 2.3: Encoder Interface
    │
    ├── SW Item 3: Diagnostics (Class B)
    │   ├── SW Unit 3.1: DTC Manager (UDS 0x19)
    │   └── SW Unit 3.2: OTA Update Manager
    │
    └── SW Item 4: UI/Logging (Class A)
        ├── SW Unit 4.1: Surgeon Console UI
        └── SW Unit 4.2: Procedure Logger

분류 근거:
  Class C: 오작동 시 환자 사망/중상 직접 가능
  Class B: 오작동 시 경고 누락 → 간접 영향
  Class A: 수술 기능과 무관
```

---

## 요구사항 추적성 매트릭스 (RTM)

```
RTM (Requirements Traceability Matrix) 예시:

┌────────┬─────────────────────────┬──────────┬────────────┬────────────┐
│ 요구사항│ 설명                    │ 설계     │ 구현       │ 테스트     │
│ ID     │                         │ 문서     │ 파일       │ 케이스 ID  │
├────────┼─────────────────────────┼──────────┼────────────┼────────────┤
│ SRS-01 │ 관절 속도 < 500mm/s     │ ARCH-001 │ pid.c:145  │ TC-JC-001  │
│ SRS-02 │ 힘 제한 < 10N           │ ARCH-002 │ force.c:89 │ TC-FM-001  │
│ SRS-03 │ E-Stop 응답 < 10ms      │ ARCH-003 │ estop.c:22 │ TC-ES-001  │
│ SRS-04 │ 통신 손실 > 100ms → 정지│ ARCH-004 │ comm.c:210 │ TC-CM-001  │
│ SRS-05 │ DTC 기록 비휘발성 저장  │ ARCH-005 │ dtc.c:67   │ TC-DG-001  │
└────────┴─────────────────────────┴──────────┴────────────┴────────────┘

추적성 방향:
  요구사항 → 설계 → 코드 → 테스트 (순방향 추적)
  테스트 → 코드 → 설계 → 요구사항 (역방향 추적)
  양방향 완전성 확인 → 심사 합격 요건
```

---

## 코드 커버리지 요구사항

```
IEC 62304 Class별 커버리지:

Class A: 요구 없음 (자율)

Class B:
  - Statement Coverage: 모든 코드 라인 실행
  - 목표: 100% (실무: ≥ 90%)

Class C: 더 엄격
  - Statement Coverage: 100%
  - Branch Coverage: 모든 분기 실행 (true/false)
  - MC/DC (Modified Condition/Decision Coverage):
    각 조건(Condition)이 결정(Decision)에 독립적으로
    영향을 미침을 확인

MC/DC 예시:
  코드: if (speed > limit && emergency_stop == false)

  조건 A: speed > limit
  조건 B: emergency_stop == false
  결정 D: A && B

  MC/DC 테스트 케이스:
  ┌───┬───┬───┬──────────────────────────────────────┐
  │ A │ B │ D │ 설명                                 │
  ├───┼───┼───┼──────────────────────────────────────┤
  │ T │ T │ T │ 기본 케이스                           │
  │ F │ T │ F │ A 변화 → D 변화 (A의 독립 영향 증명)  │
  │ T │ F │ F │ B 변화 → D 변화 (B의 독립 영향 증명)  │
  └───┴───┴───┴──────────────────────────────────────┘
  → 3개 테스트로 MC/DC 달성

커버리지 도구:
  gcov + lcov: C/C++ 커버리지
  pytest-cov:  Python 커버리지
  LDRA Testbed: 의료기기 인증 도구
  VectorCAST:  자동차/의료 임베디드 전용
```

---

## SOUP (Software of Unknown Pedigree)

```
SOUP 관리 (IEC 62304 Section 8):

SOUP 정의:
  - 의료기기 개발을 목적으로 개발되지 않은 SW 컴포넌트
  - 오픈소스 라이브러리, COTS(Commercial Off-The-Shelf)
  - 예: Linux Kernel, ROS 2, OpenSSL, FastDDS

SOUP 관리 요구사항:
  ① 식별: 이름, 버전, 제조사, 라이선스
  ② 기능 요구사항: SOUP이 제공해야 할 기능 정의
  ③ 비기능 요구사항: 성능, 보안 등
  ④ 검증: SOUP이 의도대로 동작함을 확인하는 테스트
  ⑤ 알려진 결함: CVE, 버그 목록 확인 및 영향 평가
  ⑥ 위험 관리: SOUP 결함이 안전에 미치는 영향 분석

수술 로봇 SOUP 목록:
  ┌──────────────────┬─────────────┬──────────┬──────────────┐
  │ SOUP 이름        │ 버전        │ 용도     │ Safety Class │
  ├──────────────────┼─────────────┼──────────┼──────────────┤
  │ Linux Kernel     │ 5.15.83-rt  │ RTOS     │ Class B      │
  │ ROS 2 (Humble)  │ 0.10.0      │ 미들웨어  │ Class B      │
  │ FastDDS          │ 2.9.1       │ DDS 통신  │ Class B      │
  │ OpenSSL          │ 3.0.8       │ TLS 보안  │ Class B      │
  │ libEigen         │ 3.4.0       │ 행렬 연산  │ Class C      │
  │ Qt 6             │ 6.4.2       │ UI       │ Class A      │
  └──────────────────┴─────────────┴──────────┴──────────────┘
```

---

## 형상 관리 (Configuration Management)

```bash
# Git 기반 IEC 62304 형상 관리 예시

# 브랜치 전략 (Gitflow 기반 의료기기 적용)
# main       ← 출시 버전 (태그 필수)
# develop    ← 개발 통합
# feature/*  ← 기능 개발
# release/*  ← 출시 준비 (검증 테스트)
# hotfix/*   ← 긴급 패치

# 태그 규칙 (RxSWIN 연계)
git tag -a v2.3.1-RXSWIN-R156-00123 \
        -m "Robot SW v2.3.1, SUMS ID: R156-00123"

# 서명 태그 (GPG)
git tag -s v2.3.1 -m "Release v2.3.1"
git verify-tag v2.3.1

# 커밋 메시지 규칙 (요구사항 추적)
# feat(SRS-02): Add force limiter with 10N threshold
# fix(SRS-03): Reduce E-Stop latency from 15ms to 8ms
# test(TC-JC-001): Add MC/DC coverage for joint speed check

# 의료기기 SW 이력 추적
git log --oneline --format="%h %s [%an]" > sw_history.txt
```

---

## 정적 분석 및 코딩 표준

```bash
# MISRA C:2012 체크 (PC-lint Plus 또는 Cppcheck)
cppcheck --enable=all \
         --addon=misra.py \
         --suppressions-list=misra_suppressions.txt \
         src/

# Clang Static Analyzer
scan-build --use-analyzer clang \
           make -C build/

# 의료기기 전용 도구
# LDRA Testbed: 커버리지 + MISRA + 복잡도
# Parasoft C/C++test: 자동화 검증
# CodeSonar: 심층 취약점 분석

# 코드 복잡도 분석 (McCabe Cyclomatic Complexity)
# IEC 62304 권장: 복잡도 ≤ 10 (Class C는 더 엄격)
lizard src/ --CCN 10 --length 50 --arguments 10

# 출력 예시:
# ================================================
# function: pid_controller @ pid.c:145
#   Cyclomatic Complexity: 8 (OK)
# function: trajectory_planner @ traj.c:89
#   Cyclomatic Complexity: 15 (WARNING - 초과)
# ================================================
```

---

## 변경 관리 (Change Management)

```
IEC 62304 Section 6.2 - SW 변경 관리:

변경 영향 분석 절차:
  ① 변경 요청 (Change Request) 등록
  ② 영향 범위 분석 (Impact Analysis)
     - 변경된 SW Item/Unit 식별
     - 관련 요구사항 확인 (RTM)
     - 안전 등급 재평가 필요 여부 판단
  ③ 위험 재평가 (IEC 14971 연계)
     - 새로운 위험 또는 기존 위험 변화?
  ④ 재테스트 범위 결정
     - 전체 회귀 테스트 vs 영향 범위만
  ⑤ 검토 및 승인 (Change Control Board)
  ⑥ 구현 및 검증
  ⑦ 출시 및 기록

변경 관리 도구:
  Jira + Jira-GitHub 연동: 이슈 추적
  Polarion ALM: 의료기기 특화 요구사항/변경 관리
  IBM DOORS: 대규모 시스템 요구사항 관리
```

---

## IEC 62304 vs ISO 26262 vs DO-178C

```
주요 SW 안전 표준 비교:

┌────────────────┬──────────────┬──────────────┬──────────────┐
│                │ IEC 62304    │ ISO 26262-6  │ DO-178C      │
│                │ (의료기기)   │ (자동차)     │ (항공)       │
├────────────────┼──────────────┼──────────────┼──────────────┤
│ 적용 분야      │ 의료기기     │ 차량 E/E     │ 항공기 SW    │
│ 안전 등급      │ Class A/B/C  │ ASIL A~D     │ DAL A~E      │
│ 위험 관리 표준 │ IEC 14971    │ ISO 26262-3  │ ARP4761      │
│ 커버리지 요구  │ MC/DC(Class C)│ MC/DC(ASIL D)│ MC/DC(DAL A) │
│ 코딩 표준      │ MISRA (권고) │ MISRA (필수) │ MISRA (필수) │
│ 형식 검증      │ 권고         │ ASIL D 권고  │ DAL A 요구   │
│ 수명주기 표준  │ IEC 62304    │ ISO 26262-6  │ DO-178C      │
└────────────────┴──────────────┴──────────────┴──────────────┘

수술 로봇 (복합 적용):
  구동계 SW: IEC 62304 Class C + ISO 26262 영향
  통신 SW:   IEC 62304 Class B
  UI SW:     IEC 62304 Class A
  (ISO 13485: 품질 경영 시스템 추가 적용)
```

---

## CI/CD 파이프라인 (IEC 62304 통합)

```
IEC 62304 준수 CI/CD 파이프라인 구조:

Developer → Git Push → CI/CD Server (Jenkins / GitLab CI)
                              │
              ┌───────────────┼───────────────────────────┐
              │               │                           │
         정적 분석          빌드/테스트              문서 생성
         (cppcheck,         (CMake, CTest)          (Doxygen)
          PC-lint Plus)          │                      │
              │           단위 테스트 실행               │
              │           MC/DC 커버리지 측정            │
              │           (gcov + lcov)                 │
              │                 │                       │
              └─────────────────┴───────────────────────┘
                                │
              ┌─────────────────▼─────────────────────┐
              │      품질 게이트 (Quality Gate)          │
              │  ✓ MISRA 위반 0건 (Critical)            │
              │  ✓ MC/DC Coverage ≥ 100% (Class C)     │
              │  ✓ Cyclomatic Complexity ≤ 10           │
              │  ✓ 모든 단위 테스트 통과                 │
              │  ✓ RTM 추적성 100%                      │
              └─────────────────┬─────────────────────┘
                                │
              ┌─────────────────▼─────────────────────┐
              │       아티팩트 생성 및 서명              │
              │  - 바이너리 (SHA-256 해시 + 빌드 ID)     │
              │  - 테스트 결과 PDF (서명)                │
              │  - 커버리지 보고서                       │
              │  - SBOM (SW 구성 목록, SPDX)            │
              └────────────────────────────────────────┘

GitLab CI YAML 예시 (.gitlab-ci.yml):
  stages: [build, test, analyze, package, release]

  misra_check:
    stage: analyze
    script:
      - cppcheck --addon=misra.py --error-exitcode=1 src/
    artifacts:
      reports:
        junit: misra_report.xml

  coverage:
    stage: test
    script:
      - cmake -DCMAKE_BUILD_TYPE=Coverage -B build
      - cmake --build build
      - ctest --test-dir build --output-on-failure
      - lcov --capture --directory build --output-file coverage.info
      - lcov --remove coverage.info '*/test/*' -o coverage_filtered.info
      - genhtml coverage_filtered.info --output-directory coverage_html
    coverage: '/lines......: (\d+\.\d+)%/'   # GitLab 커버리지 배지
    artifacts:
      paths: [coverage_html/]
```

---

## Agile과 IEC 62304 (AAMI TIR45)

```
전통적 워터폴 vs Agile + IEC 62304:

AAMI TIR45:2012 권고 (Agile + IEC 62304 공존 방법):

  스프린트 기반 개발에서 IEC 62304 요구 충족:

  Sprint 계획:
    ├── User Story → SW 요구사항(SRS) 매핑
    ├── 위험 영향 분석 수행
    └── 테스트 케이스 작성 (TDD 방식)

  Sprint 구현:
    ├── 코드 작성 + MISRA 체크
    ├── 단위 테스트 + 커버리지 측정
    └── 코드 리뷰 (Class B/C 필수)

  Sprint 완료:
    ├── RTM 업데이트 (스프린트 항목 연결)
    ├── 변경 이력 기록 (Change Request 연결)
    └── 회귀 테스트 실행

  릴리즈:
    ├── 전체 IEC 62304 문서 패키지 완성
    ├── 독립 검증 (V&V) 수행
    └── 의료기기 허가 제출 패키지 준비

핵심 원칙:
  "민첩성을 위해 추적성을 포기하지 않는다"
  → 자동화 도구로 추적성 부담 최소화
  → Jira+GitHub 연동: 이슈 ID = SRS ID = TC ID
```

---

## Reference
- [IEC 62304:2006+AMD1:2015 - Medical device software](https://www.iec.ch/standards/iec-62304/)
- [IEC 14971:2019 - Risk management for medical devices](https://www.iso.org/standard/72704.html)
- [FDA - Software as Medical Device (SaMD)](https://www.fda.gov/medical-devices/digital-health-center-excellence/software-medical-device-samd)
- [FDA - Guidance for SW Validation](https://www.fda.gov/regulatory-information/search-fda-guidance-documents/general-principles-software-validation)
- [AAMI TIR45 - Agile Methods and IEC 62304](https://www.aami.org/standards/detail/TIR45)
- [MISRA C:2012](https://www.misra.org.uk/misra-c/)
